---
document_id: feeder_fault_buses
title: Fault buses and class indices
document_type: feeder_documentation
status: generated
approval_status: curated_for_research
source_ref: generated by gridsense.ingest.feeder_docs from constants.py, node_mapping.json, edge_index.npy, splits, pmu_phase_metadata.yaml, IEEE123Master.dss
---

# Fault buses and class indices

Class 0 is no fault. Each row maps a class index to a candidate fault bus.

| class | fault bus | μPMU at this bus | graph node index | phases at the μPMU |
|---|---|---|---|---|
| 1 | 7 | no | - | - |
| 2 | 13 | yes | 2 | 3 |
| 3 | 18 | yes | 3 | 3 |
| 4 | 21 | no | - | - |
| 5 | 25 | yes | 4 | 3 |
| 6 | 29 | no | - | - |
| 7 | 35 | yes | 7 | 3 |
| 8 | 42 | no | - | - |
| 9 | 47 | yes | 10 | 3 |
| 10 | 51 | no | - | - |
| 11 | 53 | no | - | - |
| 12 | 55 | no | - | - |
| 13 | 57 | no | - | - |
| 14 | 62 | no | - | - |
| 15 | 65 | no | - | - |
| 16 | 72 | no | - | - |
| 17 | 80 | no | - | - |
| 18 | 83 | no | - | - |
| 19 | 86 | no | - | - |
| 20 | 89 | no | - | - |
| 21 | 93 | no | - | - |
| 22 | 97 | yes | 19 | 3 |
| 23 | 99 | no | - | - |
| 24 | 101 | no | - | - |
| 25 | 108 | no | - | - |

Unmeasured fault buses (19): 7, 21, 29, 42, 51, 53, 55, 57, 62, 65, 72, 80, 83, 86, 89, 93, 99, 101, 108.

## Nearest μPMUs on the operated feeder
Distances are the shortest path along the lines of the OpenDSS model with the normally open switches (sw7, sw8) open; line lengths in kft converted to km (1 kft = 0.3048 km); a closed switch counts as 0 km. Hops count line segments and closed switches. The model graph in the μPMU document was built by the paper code, which treats these two switches as closed, so 3 of its 24 edges differ from the operated feeder.

| fault bus | nearest μPMU (km, hops) | 2nd nearest (km, hops) | 3rd nearest (km, hops) |
|---|---|---|---|
| 7 | bus 1 (0.091 km, 1) | bus 13 (0.152 km, 2) | bus 6 (0.343 km, 4) |
| 13 | bus 13 (0.000 km, 0) | bus 54 (0.221 km, 4) | bus 1 (0.244 km, 3) |
| 18 | bus 18 (0.000 km, 0) | bus 35 (0.114 km, 2) | bus 13 (0.251 km, 1) |
| 21 | bus 18 (0.091 km, 1) | bus 25 (0.160 km, 2) | bus 35 (0.206 km, 3) |
| 25 | bus 25 (0.000 km, 0) | bus 26 (0.107 km, 1) | bus 18 (0.251 km, 3) |
| 29 | bus 25 (0.152 km, 2) | bus 26 (0.259 km, 3) | bus 18 (0.404 km, 5) |
| 35 | bus 35 (0.000 km, 0) | bus 18 (0.114 km, 2) | bus 36 (0.198 km, 1) |
| 42 | bus 45 (0.122 km, 2) | bus 47 (0.137 km, 2) | bus 35 (0.152 km, 2) |
| 47 | bus 47 (0.000 km, 0) | bus 45 (0.137 km, 2) | bus 35 (0.290 km, 4) |
| 51 | bus 47 (0.229 km, 3) | bus 45 (0.366 km, 5) | bus 35 (0.518 km, 7) |
| 53 | bus 54 (0.038 km, 1) | bus 13 (0.183 km, 3) | bus 60 (0.373 km, 3) |
| 55 | bus 54 (0.084 km, 1) | bus 13 (0.305 km, 5) | bus 60 (0.419 km, 3) |
| 57 | bus 54 (0.107 km, 1) | bus 60 (0.229 km, 1) | bus 13 (0.328 km, 5) |
| 62 | bus 60 (0.076 km, 1) | bus 97 (0.259 km, 4) | bus 69 (0.328 km, 5) |
| 65 | bus 60 (0.366 km, 4) | bus 97 (0.549 km, 7) | bus 69 (0.617 km, 8) |
| 72 | bus 76 (0.061 km, 1) | bus 97 (0.160 km, 2) | bus 60 (0.191 km, 3) |
| 80 | bus 81 (0.053 km, 1) | bus 84 (0.259 km, 2) | bus 76 (0.297 km, 3) |
| 83 | bus 81 (0.152 km, 2) | bus 84 (0.358 km, 3) | bus 76 (0.503 km, 6) |
| 86 | bus 76 (0.213 km, 1) | bus 91 (0.290 km, 3) | bus 97 (0.434 km, 4) |
| 89 | bus 91 (0.069 km, 1) | bus 76 (0.434 km, 3) | bus 97 (0.655 km, 6) |
| 93 | bus 91 (0.069 km, 1) | bus 76 (0.572 km, 5) | bus 97 (0.792 km, 8) |
| 97 | bus 97 (0.000 km, 0) | bus 105 (0.160 km, 3) | bus 60 (0.183 km, 3) |
| 99 | bus 97 (0.251 km, 2) | bus 105 (0.411 km, 5) | bus 60 (0.434 km, 5) |
| 101 | bus 97 (0.076 km, 2) | bus 105 (0.084 km, 1) | bus 103 (0.168 km, 2) |
| 108 | bus 105 (0.099 km, 1) | bus 109 (0.137 km, 1) | bus 97 (0.259 km, 4) |
