---
document_id: feeder_pmu_nodes
title: μPMU nodes, phases and graph neighbours
document_type: feeder_documentation
status: generated
approval_status: curated_for_research
source_ref: generated by gridsense.ingest.feeder_docs from constants.py, node_mapping.json, edge_index.npy, splits, pmu_phase_metadata.yaml, IEEE123Master.dss
---

# μPMU nodes, phases and graph neighbours

The 25 μPMU nodes form a tree with 24 edges. 14 nodes measure three phases, 2 measure two phases and 9 measure one phase. The mask channels of a working node are static and encode these phases; a dropped node has all six channels set to 0.

| node index | μPMU bus | phases | candidate fault bus (class) | neighbouring μPMU buses |
|---|---|---|---|---|
| 0 | 1 | 3 | - | 6, 13, 33, 113 |
| 1 | 6 | 1 | - | 1 |
| 2 | 13 | 3 | 2 | 1, 18, 54 |
| 3 | 18 | 3 | 3 | 13, 25, 35 |
| 4 | 25 | 3 | 5 | 18, 26 |
| 5 | 26 | 2 | - | 25 |
| 6 | 33 | 1 | - | 1 |
| 7 | 35 | 3 | 7 | 18, 36, 45, 47 |
| 8 | 36 | 2 | - | 35 |
| 9 | 45 | 1 | - | 35 |
| 10 | 47 | 3 | 9 | 35, 300 |
| 11 | 54 | 3 | - | 13, 60, 91 |
| 12 | 60 | 3 | - | 54, 69, 75, 76, 97 |
| 13 | 69 | 1 | - | 60 |
| 14 | 75 | 1 | - | 60 |
| 15 | 76 | 3 | - | 60, 81 |
| 16 | 81 | 3 | - | 76, 84 |
| 17 | 84 | 1 | - | 81 |
| 18 | 91 | 3 | - | 54 |
| 19 | 97 | 3 | 22 | 60, 103, 105 |
| 20 | 103 | 1 | - | 97 |
| 21 | 105 | 3 | - | 97 |
| 22 | 109 | 1 | - | 300 |
| 23 | 113 | 1 | - | 1 |
| 24 | 300 | 3 | - | 47, 109 |

## Edges
1–6, 1–13, 1–33, 1–113, 13–18, 13–54, 18–25, 18–35, 25–26, 35–36, 35–45, 35–47, 47–300, 54–60, 54–91, 60–69, 60–75, 60–76, 60–97, 76–81, 81–84, 97–103, 97–105, 109–300.
